<!DOCTYPE html><html lang="zh-CN" data-theme="light"><head><meta charset="UTF-8"><meta http-equiv="X-UA-Compatible" content="IE=edge"><meta name="viewport" content="width=device-width, initial-scale=1.0, maximum-scale=1.0, user-scalable=no"><title>电力系统60870-5-103规约项目开发知识小结——积成电子 | CFuYuan'sBlog</title><meta name="keywords" content="C语言,103报文,电力系统"><meta name="author" content="CFuYuan"><meta name="copyright" content="CFuYuan"><meta name="format-detection" content="telephone=no"><meta name="theme-color" content="#ffffff"><meta name="description" content="前言最近有一个103规约需要开发，在这个浩大的工程开始之前，先完善一下前辈开发的电力系统规约字段解析工具，它可以选择不同的规约类型，输入对应的规约报文，然后告诉你对应的字段是什么含义，我需要完善积成103规约的解析功能，在完善完这个小工具之后再进行103规约的开发。 下图是我刚开发出的解析通用分类服务的功能： 这个小工具大家如果有需要，可以后台私信我。 复习预编译条件判断1234567891011">
<meta property="og:type" content="article">
<meta property="og:title" content="电力系统60870-5-103规约项目开发知识小结——积成电子">
<meta property="og:url" content="https://chenchuanze123.github.io/2024/10/11/%E7%94%B5%E5%8A%9B%E7%B3%BB%E7%BB%9F60870-5-103%E8%A7%84%E7%BA%A6%E9%A1%B9%E7%9B%AE%E5%BC%80%E5%8F%91%E7%9F%A5%E8%AF%86%E5%B0%8F%E7%BB%93%E2%80%94%E2%80%94%E7%A7%AF%E6%88%90%E7%94%B5%E5%AD%90/index.html">
<meta property="og:site_name" content="CFuYuan&#39;sBlog">
<meta property="og:description" content="前言最近有一个103规约需要开发，在这个浩大的工程开始之前，先完善一下前辈开发的电力系统规约字段解析工具，它可以选择不同的规约类型，输入对应的规约报文，然后告诉你对应的字段是什么含义，我需要完善积成103规约的解析功能，在完善完这个小工具之后再进行103规约的开发。 下图是我刚开发出的解析通用分类服务的功能： 这个小工具大家如果有需要，可以后台私信我。 复习预编译条件判断1234567891011">
<meta property="og:locale" content="zh_CN">
<meta property="og:image" content="https://chenchuanze123.github.io/img/c2ebf9aaac29421e83e756f1bf507ee0.png">
<meta property="article:published_time" content="2024-10-11T09:26:58.000Z">
<meta property="article:modified_time" content="2024-10-11T10:21:25.380Z">
<meta property="article:author" content="CFuYuan">
<meta property="article:tag" content="C语言">
<meta property="article:tag" content="103报文">
<meta property="article:tag" content="电力系统">
<meta name="twitter:card" content="summary">
<meta name="twitter:image" content="https://chenchuanze123.github.io/img/c2ebf9aaac29421e83e756f1bf507ee0.png"><link rel="shortcut icon" href="/img/download.jpg"><link rel="canonical" href="https://chenchuanze123.github.io/2024/10/11/%E7%94%B5%E5%8A%9B%E7%B3%BB%E7%BB%9F60870-5-103%E8%A7%84%E7%BA%A6%E9%A1%B9%E7%9B%AE%E5%BC%80%E5%8F%91%E7%9F%A5%E8%AF%86%E5%B0%8F%E7%BB%93%E2%80%94%E2%80%94%E7%A7%AF%E6%88%90%E7%94%B5%E5%AD%90/"><link rel="preconnect" href="//cdn.jsdelivr.net"/><link rel="preconnect" href="//busuanzi.ibruce.info"/><meta/><link rel="stylesheet" href="/css/index.css"><link rel="stylesheet" href="https://cdn.jsdelivr.net/npm/@fortawesome/fontawesome-free/css/all.min.css" media="print" onload="this.media='all'"><link rel="stylesheet" href="https://cdn.jsdelivr.net/npm/@fancyapps/ui/dist/fancybox.css" media="print" onload="this.media='all'"><script>const GLOBAL_CONFIG = { 
  root: '/',
  algolia: undefined,
  localSearch: undefined,
  translate: undefined,
  noticeOutdate: undefined,
  highlight: {"plugin":"highlighjs","highlightCopy":true,"highlightLang":true,"highlightHeightLimit":false},
  copy: {
    success: '复制成功',
    error: '复制错误',
    noSupport: '浏览器不支持'
  },
  relativeDate: {
    homepage: false,
    post: false
  },
  runtime: '天',
  date_suffix: {
    just: '刚刚',
    min: '分钟前',
    hour: '小时前',
    day: '天前',
    month: '个月前'
  },
  copyright: {"limitCount":50,"languages":{"author":"作者: CFuYuan","link":"链接: ","source":"来源: CFuYuan'sBlog","info":"著作权归作者所有。商业转载请联系作者获得授权，非商业转载请注明出处。"}},
  lightbox: 'fancybox',
  Snackbar: undefined,
  source: {
    justifiedGallery: {
      js: 'https://cdn.jsdelivr.net/npm/flickr-justified-gallery@2/dist/fjGallery.min.js',
      css: 'https://cdn.jsdelivr.net/npm/flickr-justified-gallery@2/dist/fjGallery.min.css'
    }
  },
  isPhotoFigcaption: false,
  islazyload: false,
  isAnchor: false
}</script><script id="config-diff">var GLOBAL_CONFIG_SITE = {
  title: '电力系统60870-5-103规约项目开发知识小结——积成电子',
  isPost: true,
  isHome: false,
  isHighlightShrink: false,
  isToc: true,
  postUpdate: '2024-10-11 18:21:25'
}</script><noscript><style type="text/css">
  #nav {
    opacity: 1
  }
  .justified-gallery img {
    opacity: 1
  }

  #recent-posts time,
  #post-meta time {
    display: inline !important
  }
</style></noscript><script>(win=>{
    win.saveToLocal = {
      set: function setWithExpiry(key, value, ttl) {
        if (ttl === 0) return
        const now = new Date()
        const expiryDay = ttl * 86400000
        const item = {
          value: value,
          expiry: now.getTime() + expiryDay,
        }
        localStorage.setItem(key, JSON.stringify(item))
      },

      get: function getWithExpiry(key) {
        const itemStr = localStorage.getItem(key)

        if (!itemStr) {
          return undefined
        }
        const item = JSON.parse(itemStr)
        const now = new Date()

        if (now.getTime() > item.expiry) {
          localStorage.removeItem(key)
          return undefined
        }
        return item.value
      }
    }
  
    win.getScript = url => new Promise((resolve, reject) => {
      const script = document.createElement('script')
      script.src = url
      script.async = true
      script.onerror = reject
      script.onload = script.onreadystatechange = function() {
        const loadState = this.readyState
        if (loadState && loadState !== 'loaded' && loadState !== 'complete') return
        script.onload = script.onreadystatechange = null
        resolve()
      }
      document.head.appendChild(script)
    })
  
      win.activateDarkMode = function () {
        document.documentElement.setAttribute('data-theme', 'dark')
        if (document.querySelector('meta[name="theme-color"]') !== null) {
          document.querySelector('meta[name="theme-color"]').setAttribute('content', '#0d0d0d')
        }
      }
      win.activateLightMode = function () {
        document.documentElement.setAttribute('data-theme', 'light')
        if (document.querySelector('meta[name="theme-color"]') !== null) {
          document.querySelector('meta[name="theme-color"]').setAttribute('content', '#ffffff')
        }
      }
      const t = saveToLocal.get('theme')
    
          if (t === 'dark') activateDarkMode()
          else if (t === 'light') activateLightMode()
        
      const asideStatus = saveToLocal.get('aside-status')
      if (asideStatus !== undefined) {
        if (asideStatus === 'hide') {
          document.documentElement.classList.add('hide-aside')
        } else {
          document.documentElement.classList.remove('hide-aside')
        }
      }
    
    const detectApple = () => {
      if(/iPad|iPhone|iPod|Macintosh/.test(navigator.userAgent)){
        document.documentElement.classList.add('apple')
      }
    }
    detectApple()
    })(window)</script><link rel="stylesheet" href="/css/custom.css" media="defer" onload="this.media='all'"><meta name="generator" content="Hexo 6.0.0"><link rel="alternate" href="/atom.xml" title="CFuYuan'sBlog" type="application/atom+xml">
</head><body><div id="sidebar"><div id="menu-mask"></div><div id="sidebar-menus"><div class="avatar-img is-center"><img src="/img/76c39a0fa42f4847eb2ef67b82932bc.jpg" onerror="onerror=null;src='/img/friend_404.gif'" alt="avatar"/></div><div class="site-data is-center"><div class="data-item"><a href="/archives/"><div class="headline">文章</div><div class="length-num">29</div></a></div><div class="data-item"><a href="/tags/"><div class="headline">标签</div><div class="length-num">53</div></a></div><div class="data-item"><a href="/categories/"><div class="headline">分类</div><div class="length-num">17</div></a></div></div><hr/><div class="menus_items"><div class="menus_item"><a class="site-page" href="/"><i class="fa-fw fas fa-home"></i><span> 主页</span></a></div><div class="menus_item"><a class="site-page" href="/archives/"><i class="fa-fw fas fa-archive"></i><span> 归档</span></a></div><div class="menus_item"><a class="site-page" href="/tags/"><i class="fa-fw fas fa-tags"></i><span> 标签</span></a></div><div class="menus_item"><a class="site-page" href="/categories/"><i class="fa-fw fas fa-folder-open"></i><span> 文章分类</span></a></div><div class="menus_item"><a class="site-page" href="/photo/"><i class="fa-fw fas fa-tags"></i><span> 相册</span></a></div><div class="menus_item"><a class="site-page" href="/link/"><i class="fa-fw fas fa-link"></i><span> 友链</span></a></div><div class="menus_item"><a class="site-page" href="/about/"><i class="fa-fw fas fa-heart"></i><span> 关于我</span></a></div></div></div></div><div class="post" id="body-wrap"><header class="post-bg" id="page-header" style="background-image: url('/img/c2ebf9aaac29421e83e756f1bf507ee0.png')"><nav id="nav"><span id="blog_name"><a id="site-name" href="/">CFuYuan'sBlog</a></span><div id="menus"><div class="menus_items"><div class="menus_item"><a class="site-page" href="/"><i class="fa-fw fas fa-home"></i><span> 主页</span></a></div><div class="menus_item"><a class="site-page" href="/archives/"><i class="fa-fw fas fa-archive"></i><span> 归档</span></a></div><div class="menus_item"><a class="site-page" href="/tags/"><i class="fa-fw fas fa-tags"></i><span> 标签</span></a></div><div class="menus_item"><a class="site-page" href="/categories/"><i class="fa-fw fas fa-folder-open"></i><span> 文章分类</span></a></div><div class="menus_item"><a class="site-page" href="/photo/"><i class="fa-fw fas fa-tags"></i><span> 相册</span></a></div><div class="menus_item"><a class="site-page" href="/link/"><i class="fa-fw fas fa-link"></i><span> 友链</span></a></div><div class="menus_item"><a class="site-page" href="/about/"><i class="fa-fw fas fa-heart"></i><span> 关于我</span></a></div></div><div id="toggle-menu"><a class="site-page"><i class="fas fa-bars fa-fw"></i></a></div></div></nav><div id="post-info"><h1 class="post-title">电力系统60870-5-103规约项目开发知识小结——积成电子</h1><div id="post-meta"><div class="meta-firstline"><span class="post-meta-date"><i class="far fa-calendar-alt fa-fw post-meta-icon"></i><span class="post-meta-label">发表于</span><time class="post-meta-date-created" datetime="2024-10-11T09:26:58.000Z" title="发表于 2024-10-11 17:26:58">2024-10-11</time><span class="post-meta-separator">|</span><i class="fas fa-history fa-fw post-meta-icon"></i><span class="post-meta-label">更新于</span><time class="post-meta-date-updated" datetime="2024-10-11T10:21:25.380Z" title="更新于 2024-10-11 18:21:25">2024-10-11</time></span><span class="post-meta-categories"><span class="post-meta-separator">|</span><i class="fas fa-inbox fa-fw post-meta-icon"></i><a class="post-meta-categories" href="/categories/%E7%94%B5%E5%8A%9B%E7%B3%BB%E7%BB%9F103%E8%A7%84%E7%BA%A6/">电力系统103规约</a></span></div><div class="meta-secondline"><span class="post-meta-separator">|</span><span class="post-meta-wordcount"><i class="far fa-file-word fa-fw post-meta-icon"></i><span class="post-meta-label">字数总计:</span><span class="word-count">1.7k</span><span class="post-meta-separator">|</span><i class="far fa-clock fa-fw post-meta-icon"></i><span class="post-meta-label">阅读时长:</span><span>5分钟</span></span><span class="post-meta-separator">|</span><span class="post-meta-pv-cv" id="" data-flag-title="电力系统60870-5-103规约项目开发知识小结——积成电子"><i class="far fa-eye fa-fw post-meta-icon"></i><span class="post-meta-label">阅读量:</span><span id="busuanzi_value_page_pv"></span></span></div></div></div></header><main class="layout" id="content-inner"><div id="post"><article class="post-content" id="article-container"><h1 id="前言"><a href="#前言" class="headerlink" title="前言"></a>前言</h1><p>最近有一个103规约需要开发，在这个浩大的工程开始之前，先完善一下前辈开发的电力系统规约字段解析工具，它可以选择不同的规约类型，输入对应的规约报文，然后告诉你对应的字段是什么含义，我需要完善积成103规约的解析功能，在完善完这个小工具之后再进行103规约的开发。</p>
<p>下图是我刚开发出的解析通用分类服务的功能：<br><img src="/2024/10/11/%E7%94%B5%E5%8A%9B%E7%B3%BB%E7%BB%9F60870-5-103%E8%A7%84%E7%BA%A6%E9%A1%B9%E7%9B%AE%E5%BC%80%E5%8F%91%E7%9F%A5%E8%AF%86%E5%B0%8F%E7%BB%93%E2%80%94%E2%80%94%E7%A7%AF%E6%88%90%E7%94%B5%E5%AD%90/e7723768d627497682c9cbf507b7b8e6.png" alt="在这里插入图片描述"></p>
<p>这个小工具大家如果有需要，可以后台私信我。</p>
<h1 id="复习预编译条件判断"><a href="#复习预编译条件判断" class="headerlink" title="复习预编译条件判断"></a>复习预编译条件判断</h1><figure class="highlight c"><table><tr><td class="gutter"><pre><span class="line">1</span><br><span class="line">2</span><br><span class="line">3</span><br><span class="line">4</span><br><span class="line">5</span><br><span class="line">6</span><br><span class="line">7</span><br><span class="line">8</span><br><span class="line">9</span><br><span class="line">10</span><br><span class="line">11</span><br><span class="line">12</span><br></pre></td><td class="code"><pre><span class="line">#        空指令，无任何效果</span><br><span class="line"><span class="meta">#<span class="meta-keyword">define</span>  定义宏</span></span><br><span class="line"><span class="meta">#<span class="meta-keyword">undef</span>   取消已定义的宏</span></span><br><span class="line"><span class="meta">#<span class="meta-keyword">if</span>      如果给定条件为真，则编译下面代码</span></span><br><span class="line"><span class="meta">#<span class="meta-keyword">ifdef</span>   如果宏已经定义，则编译下面代码</span></span><br><span class="line"><span class="meta">#<span class="meta-keyword">ifndef</span>  如果宏没有定义，则编译下面代码</span></span><br><span class="line"><span class="meta">#<span class="meta-keyword">elif</span>    如果前面的#<span class="meta-keyword">if</span>给定条件不为真，当前条件为真，则编译下面代码 </span></span><br><span class="line">         <span class="meta">#<span class="meta-keyword">elif</span>预处理指令等效于#<span class="meta-keyword">else</span>和#<span class="meta-keyword">if</span>指令的综合</span></span><br><span class="line"><span class="meta">#<span class="meta-keyword">endif</span>   结束一个#<span class="meta-keyword">if</span>……#<span class="meta-keyword">else</span>条件编译块</span></span><br><span class="line"><span class="meta">#<span class="meta-keyword">error</span>   停止编译并显示错误信息</span></span><br><span class="line"></span><br><span class="line"><span class="comment">//结构体访问用点，指针访问用箭头。</span></span><br></pre></td></tr></table></figure>
<p>在电力系统中有很多协议会用到APDU这个东西，比如101、102、103、104协议都会用到，说白了APDU就是这些协议的整个帧的一个称呼。<br><img src="/2024/10/11/%E7%94%B5%E5%8A%9B%E7%B3%BB%E7%BB%9F60870-5-103%E8%A7%84%E7%BA%A6%E9%A1%B9%E7%9B%AE%E5%BC%80%E5%8F%91%E7%9F%A5%E8%AF%86%E5%B0%8F%E7%BB%93%E2%80%94%E2%80%94%E7%A7%AF%E6%88%90%E7%94%B5%E5%AD%90/359795b8eea04baea6c4b89b43a35e07.png" alt="在这里插入图片描述"></p>
<p>在我这次开发的积成103规约中，APDU的长度是控制域的第一个字节到ASDU的最后一个字节的长度。APDU的最大值是253（255减去前两个字节，也就是16进制的0xFD。</p>
<p>通用分类标识序号（GIN）<br>什么是通用分类服务，分类的是什么服务，有哪些服务需要分类？有什么作用？<br>是否可以这么理解呢？就是再兼容范围内的我就可以用ASDU来传输，不在兼容范围的我就得用通用分类服务，但有些已经生产的保护设备在硬件方面难以改动，所以整了个专用范围来使这些保护设备可以使用通用分类服务。<br><img src="/2024/10/11/%E7%94%B5%E5%8A%9B%E7%B3%BB%E7%BB%9F60870-5-103%E8%A7%84%E7%BA%A6%E9%A1%B9%E7%9B%AE%E5%BC%80%E5%8F%91%E7%9F%A5%E8%AF%86%E5%B0%8F%E7%BB%93%E2%80%94%E2%80%94%E7%A7%AF%E6%88%90%E7%94%B5%E5%AD%90/616ecb6d9eeb422697dc5ed9ec3a9266.png" alt="在这里插入图片描述"><br>通用分类服务可以传输任何数据，一般会有一个数据集，而数据集又包含上图中的四个项目。<br>通用分类服务用的是ASDU类型标识21和10，其中21表示请求命令，10表示响应命令，那么</p>
<p><img src="/2024/10/11/%E7%94%B5%E5%8A%9B%E7%B3%BB%E7%BB%9F60870-5-103%E8%A7%84%E7%BA%A6%E9%A1%B9%E7%9B%AE%E5%BC%80%E5%8F%91%E7%9F%A5%E8%AF%86%E5%B0%8F%E7%BB%93%E2%80%94%E2%80%94%E7%A7%AF%E6%88%90%E7%94%B5%E5%AD%90/41c3b2605ee64eb9a2da377090e87d46.png" alt="在这里插入图片描述"><br>监视方向：保护设备到控制系统<br>控制方向：控制系统到保护设备<br>103协议和104协议它们接收序号和发送序号的处理是否一致？答案是一致的。<br><img src="/2024/10/11/%E7%94%B5%E5%8A%9B%E7%B3%BB%E7%BB%9F60870-5-103%E8%A7%84%E7%BA%A6%E9%A1%B9%E7%9B%AE%E5%BC%80%E5%8F%91%E7%9F%A5%E8%AF%86%E5%B0%8F%E7%BB%93%E2%80%94%E2%80%94%E7%A7%AF%E6%88%90%E7%94%B5%E5%AD%90/ff53d83ee053478b8867104dd73e9940.png" alt="在这里插入图片描述"><br><img src="/2024/10/11/%E7%94%B5%E5%8A%9B%E7%B3%BB%E7%BB%9F60870-5-103%E8%A7%84%E7%BA%A6%E9%A1%B9%E7%9B%AE%E5%BC%80%E5%8F%91%E7%9F%A5%E8%AF%86%E5%B0%8F%E7%BB%93%E2%80%94%E2%80%94%E7%A7%AF%E6%88%90%E7%94%B5%E5%AD%90/f35741a75772414b9c93c30bb4c3d2e4.png" alt="在这里插入图片描述"><br>NGD占一个字节，前六位表示数目，第七位表示计数器位（具有相同返回信息标识符(RII)的应用服务数据单元的一位计数器位），计数器位(COUNT)的初始值为零，第八位表示后续状态位，其中若是0 ：后面未跟着具有相同返回信息标识符(RII)的应用服务数据单元； 若是1 ：后面跟着具有相同返回信息标识符(RII)的应用服务数据单元。<br>GIN占两个字节，KOD占两个字节，GDD占三个字节，GID占i个字节，i:=数据宽度(DATASIZE)乘以数目(NUMBER)<br>发送序号和接收序号的首位都是0，是不用的，只用来标识此帧是I帧。发送序号和接收序号都是用7+8=15位来表示，也就是2^15=32768，可以表示32768个序号。<br>发送序号要和接收序号做比较。</p>
<p><img src="/2024/10/11/%E7%94%B5%E5%8A%9B%E7%B3%BB%E7%BB%9F60870-5-103%E8%A7%84%E7%BA%A6%E9%A1%B9%E7%9B%AE%E5%BC%80%E5%8F%91%E7%9F%A5%E8%AF%86%E5%B0%8F%E7%BB%93%E2%80%94%E2%80%94%E7%A7%AF%E6%88%90%E7%94%B5%E5%AD%90/9ae59f188f9949579c45d7972714a251.png"></p>
<p><img src="/2024/10/11/%E7%94%B5%E5%8A%9B%E7%B3%BB%E7%BB%9F60870-5-103%E8%A7%84%E7%BA%A6%E9%A1%B9%E7%9B%AE%E5%BC%80%E5%8F%91%E7%9F%A5%E8%AF%86%E5%B0%8F%E7%BB%93%E2%80%94%E2%80%94%E7%A7%AF%E6%88%90%E7%94%B5%E5%AD%90/459b7a16c6a545c8a5fe28ec5cbad2ee.png" alt="在这里插入图片描述"></p>
<figure class="highlight c"><table><tr><td class="gutter"><pre><span class="line">1</span><br></pre></td><td class="code"><pre><span class="line">qy.Format(<span class="string">&quot;%02X%s启动符\r\n&quot;</span>, m_pRxdFm103-&gt;bStart, GetSpace(<span class="number">1</span>));</span><br></pre></td></tr></table></figure>
<p>这段代码使用了 <code>CString</code> 类的 <code>Format</code> 方法来格式化一个字符串。具体分析如下：</p>
<h3 id="代码解释"><a href="#代码解释" class="headerlink" title="代码解释"></a>代码解释</h3><figure class="highlight cpp"><table><tr><td class="gutter"><pre><span class="line">1</span><br></pre></td><td class="code"><pre><span class="line">qy.<span class="built_in">Format</span>(<span class="string">&quot;%02X%s启动符\r\n&quot;</span>, m_pRxdFm103-&gt;bStart, <span class="built_in">GetSpace</span>(<span class="number">1</span>));</span><br></pre></td></tr></table></figure>

<h3 id="各部分详解"><a href="#各部分详解" class="headerlink" title="各部分详解"></a>各部分详解</h3><ol>
<li><p><strong>qy</strong>:</p>
<ul>
<li><code>qy</code> 是一个 <code>CString</code> 对象，用于存储格式化后的字符串。</li>
</ul>
</li>
<li><p><strong>Format</strong>:</p>
<ul>
<li><code>Format</code> 是 <code>CString</code> 类的一个方法，用于格式化字符串。它的用法类似于标准 C 的 <code>sprintf</code> 函数。</li>
</ul>
</li>
<li><p><strong>“%02X%s启动符\r\n”</strong>:</p>
<ul>
<li>这是格式化字符串，其中包含格式说明符：<ul>
<li><code>%02X</code>：表示一个两位的十六进制数，不足两位时前面补零。</li>
<li><code>%s</code>：表示一个字符串。</li>
<li><code>启动符</code>：表示字符串的一部分，固定内容。</li>
<li><code>\r\n</code>：表示回车换行。</li>
</ul>
</li>
</ul>
</li>
<li><p><strong>m_pRxdFm103-&gt;bStart</strong>:</p>
<ul>
<li><code>m_pRxdFm103</code> 是一个指向某个结构体或类实例的指针，<code>bStart</code> 是其中的一个成员变量。</li>
<li><code>bStart</code> 的值将被格式化为两位的十六进制数。</li>
</ul>
</li>
<li><p><strong>GetSpace(1)</strong>:</p>
<ul>
<li><code>GetSpace(1)</code> 是一个函数调用，返回一个字符串。</li>
<li>假设 <code>GetSpace</code> 函数返回一个长度为1的空格字符串。</li>
</ul>
</li>
</ol>
<h3 id="整体作用"><a href="#整体作用" class="headerlink" title="整体作用"></a>整体作用</h3><p>这段代码的作用是将 <code>m_pRxdFm103-&gt;bStart</code> 变量的值格式化为两位的十六进制数，并与一个由 <code>GetSpace(1)</code> 返回的字符串和固定的 “启动符\r\n” 连接起来，最终结果存储在 <code>qy</code> 对象中。</p>
<h3 id="示例"><a href="#示例" class="headerlink" title="示例"></a>示例</h3><p>假设 <code>m_pRxdFm103-&gt;bStart</code> 的值为 15（十进制），即 <code>0x0F</code>（十六进制），且 <code>GetSpace(1)</code> 返回一个空格字符 <code>&quot; &quot;</code>，那么 <code>qy</code> 的值将会是：</p>
<figure class="highlight plaintext"><table><tr><td class="gutter"><pre><span class="line">1</span><br></pre></td><td class="code"><pre><span class="line">0F 启动符\r\n</span><br></pre></td></tr></table></figure>

<p>这是一个常见的字符串格式化操作，用于生成易于阅读和分析的调试信息或日志<img src="/2024/10/11/%E7%94%B5%E5%8A%9B%E7%B3%BB%E7%BB%9F60870-5-103%E8%A7%84%E7%BA%A6%E9%A1%B9%E7%9B%AE%E5%BC%80%E5%8F%91%E7%9F%A5%E8%AF%86%E5%B0%8F%E7%BB%93%E2%80%94%E2%80%94%E7%A7%AF%E6%88%90%E7%94%B5%E5%AD%90/c2ebf9aaac29421e83e756f1bf507ee0.png" alt="在这里插入图片描述"></p>
<figure class="highlight c"><table><tr><td class="gutter"><pre><span class="line">1</span><br><span class="line">2</span><br><span class="line">3</span><br><span class="line">4</span><br><span class="line">5</span><br><span class="line">6</span><br><span class="line">7</span><br><span class="line">8</span><br><span class="line">9</span><br><span class="line">10</span><br><span class="line">11</span><br><span class="line">12</span><br><span class="line">13</span><br><span class="line">14</span><br><span class="line">15</span><br><span class="line">16</span><br><span class="line">17</span><br></pre></td><td class="code"><pre><span class="line"><span class="comment">//后七个字节是时间，也就是年月日时分秒</span></span><br><span class="line">Data = &amp;(m_pRxdFm_JC103-&gt;bData);</span><br><span class="line">MSecond = (Data[<span class="number">0</span>] + Data[<span class="number">1</span>] * <span class="number">256</span>) % <span class="number">1000</span>;</span><br><span class="line">Second = (Data[<span class="number">0</span>] + Data[<span class="number">1</span>] * <span class="number">256</span>) / <span class="number">1000</span>;</span><br><span class="line">SysTime.MSecond = MSecond;</span><br><span class="line">SysTime.Second = Second;</span><br><span class="line">SysTime.Minute = Data[<span class="number">2</span>] &amp; <span class="number">0x3f</span>;</span><br><span class="line">SysTime.Hour = Data[<span class="number">3</span>] &amp; <span class="number">0x1f</span>;</span><br><span class="line">SysTime.Day = Data[<span class="number">4</span>] &amp; <span class="number">0x1f</span>;</span><br><span class="line">SysTime.Month = Data[<span class="number">5</span>] &amp; <span class="number">0x0f</span>;</span><br><span class="line"><span class="keyword">if</span> ((Data[<span class="number">6</span>] &amp; <span class="number">0x7f</span>) &lt; <span class="number">70</span>)</span><br><span class="line">	SysTime.Year = (Data[<span class="number">6</span>] &amp; <span class="number">0x7f</span>) % <span class="number">100</span> + <span class="number">2000</span>;</span><br><span class="line"><span class="keyword">else</span></span><br><span class="line">	SysTime.Year = (Data[<span class="number">6</span>] &amp; <span class="number">0x7f</span>) % <span class="number">100</span> + <span class="number">1900</span>;</span><br><span class="line"></span><br><span class="line">qy.Format(<span class="string">&quot;%02X %02X %02X %02X %02X %02X %02X%s时间:%d 年 %d 月 %d 日 %d:%d:%d.%d\r\n&quot;</span>, Data[<span class="number">0</span>], Data[<span class="number">1</span>], Data[<span class="number">2</span>], Data[<span class="number">3</span>], Data[<span class="number">4</span>], Data[<span class="number">5</span>], Data[<span class="number">6</span>], GetSpace(<span class="number">7</span>),</span><br><span class="line">	SysTime.Year, SysTime.Month, SysTime.Day, SysTime.Hour, SysTime.Minute, SysTime.Second, SysTime.MSecond);</span><br></pre></td></tr></table></figure>
<p>积成103报文：<br>68 11 06 00 02 00 06 81 08 00 FF 00 23 45 06 0B 08 08 18<br>其中<strong>23 45 06 0B 08 08 18</strong>代表的是时间，而这个报文我们采用如下结构体存放：</p>
<figure class="highlight c"><table><tr><td class="gutter"><pre><span class="line">1</span><br><span class="line">2</span><br><span class="line">3</span><br><span class="line">4</span><br><span class="line">5</span><br><span class="line">6</span><br><span class="line">7</span><br><span class="line">8</span><br><span class="line">9</span><br><span class="line">10</span><br><span class="line">11</span><br><span class="line">12</span><br><span class="line">13</span><br><span class="line">14</span><br><span class="line">15</span><br><span class="line">16</span><br><span class="line">17</span><br></pre></td><td class="code"><pre><span class="line"><span class="keyword">typedef</span> <span class="class"><span class="keyword">struct</span></span></span><br><span class="line"><span class="class">&#123;</span></span><br><span class="line">    BYTE bStart;   <span class="comment">//启动字符</span></span><br><span class="line">    BYTE bLength;  <span class="comment">//长度</span></span><br><span class="line">    BYTE bControl1;<span class="comment">//控制域1</span></span><br><span class="line">    BYTE bControl2;<span class="comment">//控制域2</span></span><br><span class="line">    BYTE bControl3;<span class="comment">//控制域3</span></span><br><span class="line">    BYTE bControl4;<span class="comment">//控制域4</span></span><br><span class="line">    BYTE bType;    <span class="comment">//类型标识</span></span><br><span class="line">    BYTE bQualifier;<span class="comment">//结构限定词</span></span><br><span class="line">    BYTE bReason;  <span class="comment">//传送原因 </span></span><br><span class="line">    BYTE bAddress; <span class="comment">//公共地址</span></span><br><span class="line">    BYTE bFUN;      <span class="comment">//功能类型</span></span><br><span class="line">    BYTE bINF;     <span class="comment">//信息序号</span></span><br><span class="line">    BYTE bData;    </span><br><span class="line">    BYTE bGenData;</span><br><span class="line">&#125; TJC103RxdFm, TJC103TxdFm;</span><br></pre></td></tr></table></figure>
<p>和上面解析时间的代码对照来看的话，Data[0]里面存放的就是23H，Data[1]里存放的就是45H，以此类推Data[6]就是18</p>
</article><div class="post-copyright"><div class="post-copyright__author"><span class="post-copyright-meta">文章作者: </span><span class="post-copyright-info"><a href="mailto:undefined">CFuYuan</a></span></div><div class="post-copyright__type"><span class="post-copyright-meta">文章链接: </span><span class="post-copyright-info"><a href="https://chenchuanze123.github.io/2024/10/11/%E7%94%B5%E5%8A%9B%E7%B3%BB%E7%BB%9F60870-5-103%E8%A7%84%E7%BA%A6%E9%A1%B9%E7%9B%AE%E5%BC%80%E5%8F%91%E7%9F%A5%E8%AF%86%E5%B0%8F%E7%BB%93%E2%80%94%E2%80%94%E7%A7%AF%E6%88%90%E7%94%B5%E5%AD%90/">https://chenchuanze123.github.io/2024/10/11/%E7%94%B5%E5%8A%9B%E7%B3%BB%E7%BB%9F60870-5-103%E8%A7%84%E7%BA%A6%E9%A1%B9%E7%9B%AE%E5%BC%80%E5%8F%91%E7%9F%A5%E8%AF%86%E5%B0%8F%E7%BB%93%E2%80%94%E2%80%94%E7%A7%AF%E6%88%90%E7%94%B5%E5%AD%90/</a></span></div><div class="post-copyright__notice"><span class="post-copyright-meta">版权声明: </span><span class="post-copyright-info">本博客所有文章除特别声明外，均采用 <a href="https://creativecommons.org/licenses/by-nc-sa/4.0/" target="_blank">CC BY-NC-SA 4.0</a> 许可协议。转载请注明来自 <a href="https://chenchuanze123.github.io" target="_blank">CFuYuan'sBlog</a>！</span></div></div><div class="tag_share"><div class="post-meta__tag-list"><a class="post-meta__tags" href="/tags/C%E8%AF%AD%E8%A8%80/">C语言</a><a class="post-meta__tags" href="/tags/103%E6%8A%A5%E6%96%87/">103报文</a><a class="post-meta__tags" href="/tags/%E7%94%B5%E5%8A%9B%E7%B3%BB%E7%BB%9F/">电力系统</a></div><div class="post_share"><div class="social-share" data-image="/img/c2ebf9aaac29421e83e756f1bf507ee0.png" data-sites="facebook,twitter,wechat,weibo,qq"></div><link rel="stylesheet" href="https://cdn.jsdelivr.net/npm/social-share.js/dist/css/share.min.css" media="print" onload="this.media='all'"><script src="https://cdn.jsdelivr.net/npm/social-share.js/dist/js/social-share.min.js" defer></script></div></div><nav class="pagination-post" id="pagination"><div class="prev-post pull-left"><a href="/2024/10/11/%E8%BF%9B%E7%A8%8B%E4%B8%8E%E7%BA%BF%E7%A8%8B-%E4%B8%8B/"><img class="prev-cover" src="/img/f31075ebc7ae8a27b421ce2c6d4a7379.png" onerror="onerror=null;src='/img/404.jpg'" alt="cover of previous post"><div class="pagination-info"><div class="label">上一篇</div><div class="prev_info">嵌入式开发高频面试题——第一章 进程与线程(下)</div></div></a></div><div class="next-post pull-right"><a href="/2024/10/01/%E5%B5%8C%E5%85%A5%E5%BC%8F%E5%B7%A5%E7%A8%8B%E5%B8%88%E9%9D%A2%E8%AF%95%E9%A2%98%E9%9B%86-C%E8%AF%AD%E8%A8%80/"><img class="next-cover" src="/img/f31075ebc7ae8a27b421ce2c6d4a7379.png" onerror="onerror=null;src='/img/404.jpg'" alt="cover of next post"><div class="pagination-info"><div class="label">下一篇</div><div class="next_info">嵌入式开发高频面试题——第一章 进程与线程(上)</div></div></a></div></nav><div class="relatedPosts"><div class="headline"><i class="fas fa-thumbs-up fa-fw"></i><span>相关推荐</span></div><div class="relatedPosts-list"><div><a href="/2021/10/17/%E5%85%AC%E5%BC%80%E5%AF%86%E9%92%A5%E5%AF%86%E7%A0%81%E4%BD%93%E5%88%B6%EF%BC%88C%E8%AF%AD%E8%A8%80%E5%AE%9E%E7%8E%B0RSA%E5%8A%A0%E5%AF%86%E7%AE%97%E6%B3%95%EF%BC%89/" title="公开密钥密码体制（C语言实现RSA加密算法）"><img class="cover" src="/img/Screenshot_20200411_131938_com.netease.cloudmusic.jpg" alt="cover"><div class="content is-center"><div class="date"><i class="far fa-calendar-alt fa-fw"></i> 2021-10-17</div><div class="title">公开密钥密码体制（C语言实现RSA加密算法）</div></div></a></div></div></div></div><div class="aside-content" id="aside-content"><div class="card-widget card-info"><div class="is-center"><div class="avatar-img"><img src="/img/76c39a0fa42f4847eb2ef67b82932bc.jpg" onerror="this.onerror=null;this.src='/img/friend_404.gif'" alt="avatar"/></div><div class="author-info__name">CFuYuan</div><div class="author-info__description">世界和平</div></div><div class="card-info-data is-center"><div class="card-info-data-item"><a href="/archives/"><div class="headline">文章</div><div class="length-num">29</div></a></div><div class="card-info-data-item"><a href="/tags/"><div class="headline">标签</div><div class="length-num">53</div></a></div><div class="card-info-data-item"><a href="/categories/"><div class="headline">分类</div><div class="length-num">17</div></a></div></div><a id="card-info-btn" target="_blank" rel="noopener" href="https://github.com/Chenchuanze123"><i class="fab fa-github"></i><span>Follow Me</span></a></div><div class="card-widget card-announcement"><div class="item-headline"><i class="fas fa-bullhorn card-announcement-animation"></i><span>公告</span></div><div class="announcement_content">这里是CFuYuan的博客，分享计算机的相关知识，以及自己的一些思考，欢迎一起交流学习:)</div></div><div class="sticky_layout"><div class="card-widget" id="card-toc"><div class="item-headline"><i class="fas fa-stream"></i><span>目录</span><span class="toc-percentage"></span></div><div class="toc-content"><ol class="toc"><li class="toc-item toc-level-1"><a class="toc-link" href="#%E5%89%8D%E8%A8%80"><span class="toc-number">1.</span> <span class="toc-text">前言</span></a></li><li class="toc-item toc-level-1"><a class="toc-link" href="#%E5%A4%8D%E4%B9%A0%E9%A2%84%E7%BC%96%E8%AF%91%E6%9D%A1%E4%BB%B6%E5%88%A4%E6%96%AD"><span class="toc-number">2.</span> <span class="toc-text">复习预编译条件判断</span></a><ol class="toc-child"><li class="toc-item toc-level-3"><a class="toc-link" href="#%E4%BB%A3%E7%A0%81%E8%A7%A3%E9%87%8A"><span class="toc-number">2.0.1.</span> <span class="toc-text">代码解释</span></a></li><li class="toc-item toc-level-3"><a class="toc-link" href="#%E5%90%84%E9%83%A8%E5%88%86%E8%AF%A6%E8%A7%A3"><span class="toc-number">2.0.2.</span> <span class="toc-text">各部分详解</span></a></li><li class="toc-item toc-level-3"><a class="toc-link" href="#%E6%95%B4%E4%BD%93%E4%BD%9C%E7%94%A8"><span class="toc-number">2.0.3.</span> <span class="toc-text">整体作用</span></a></li><li class="toc-item toc-level-3"><a class="toc-link" href="#%E7%A4%BA%E4%BE%8B"><span class="toc-number">2.0.4.</span> <span class="toc-text">示例</span></a></li></ol></li></ol></li></ol></div></div><div class="card-widget card-recent-post"><div class="item-headline"><i class="fas fa-history"></i><span>最新文章</span></div><div class="aside-list"><div class="aside-list-item"><a class="thumbnail" href="/2024/10/11/%E8%BF%9B%E7%A8%8B%E4%B8%8E%E7%BA%BF%E7%A8%8B-%E4%B8%8B/" title="嵌入式开发高频面试题——第一章 进程与线程(下)"><img src="/img/f31075ebc7ae8a27b421ce2c6d4a7379.png" onerror="this.onerror=null;this.src='/img/404.jpg'" alt="嵌入式开发高频面试题——第一章 进程与线程(下)"/></a><div class="content"><a class="title" href="/2024/10/11/%E8%BF%9B%E7%A8%8B%E4%B8%8E%E7%BA%BF%E7%A8%8B-%E4%B8%8B/" title="嵌入式开发高频面试题——第一章 进程与线程(下)">嵌入式开发高频面试题——第一章 进程与线程(下)</a><time datetime="2024-10-11T10:22:59.000Z" title="发表于 2024-10-11 18:22:59">2024-10-11</time></div></div><div class="aside-list-item"><a class="thumbnail" href="/2024/10/11/%E7%94%B5%E5%8A%9B%E7%B3%BB%E7%BB%9F60870-5-103%E8%A7%84%E7%BA%A6%E9%A1%B9%E7%9B%AE%E5%BC%80%E5%8F%91%E7%9F%A5%E8%AF%86%E5%B0%8F%E7%BB%93%E2%80%94%E2%80%94%E7%A7%AF%E6%88%90%E7%94%B5%E5%AD%90/" title="电力系统60870-5-103规约项目开发知识小结——积成电子"><img src="/img/c2ebf9aaac29421e83e756f1bf507ee0.png" onerror="this.onerror=null;this.src='/img/404.jpg'" alt="电力系统60870-5-103规约项目开发知识小结——积成电子"/></a><div class="content"><a class="title" href="/2024/10/11/%E7%94%B5%E5%8A%9B%E7%B3%BB%E7%BB%9F60870-5-103%E8%A7%84%E7%BA%A6%E9%A1%B9%E7%9B%AE%E5%BC%80%E5%8F%91%E7%9F%A5%E8%AF%86%E5%B0%8F%E7%BB%93%E2%80%94%E2%80%94%E7%A7%AF%E6%88%90%E7%94%B5%E5%AD%90/" title="电力系统60870-5-103规约项目开发知识小结——积成电子">电力系统60870-5-103规约项目开发知识小结——积成电子</a><time datetime="2024-10-11T09:26:58.000Z" title="发表于 2024-10-11 17:26:58">2024-10-11</time></div></div><div class="aside-list-item"><a class="thumbnail" href="/2024/10/01/%E5%B5%8C%E5%85%A5%E5%BC%8F%E5%B7%A5%E7%A8%8B%E5%B8%88%E9%9D%A2%E8%AF%95%E9%A2%98%E9%9B%86-C%E8%AF%AD%E8%A8%80/" title="嵌入式开发高频面试题——第一章 进程与线程(上)"><img src="/img/f31075ebc7ae8a27b421ce2c6d4a7379.png" onerror="this.onerror=null;this.src='/img/404.jpg'" alt="嵌入式开发高频面试题——第一章 进程与线程(上)"/></a><div class="content"><a class="title" href="/2024/10/01/%E5%B5%8C%E5%85%A5%E5%BC%8F%E5%B7%A5%E7%A8%8B%E5%B8%88%E9%9D%A2%E8%AF%95%E9%A2%98%E9%9B%86-C%E8%AF%AD%E8%A8%80/" title="嵌入式开发高频面试题——第一章 进程与线程(上)">嵌入式开发高频面试题——第一章 进程与线程(上)</a><time datetime="2024-10-01T08:32:01.000Z" title="发表于 2024-10-01 16:32:01">2024-10-01</time></div></div><div class="aside-list-item"><a class="thumbnail" href="/2024/01/18/%E8%A7%A3%E5%86%B3hexo%E5%9B%BE%E7%89%87%E4%B8%8D%E6%98%BE%E7%A4%BA%E9%97%AE%E9%A2%98/" title="解决hexo图片不显示问题"><img src="/img/1460000038479998.webp" onerror="this.onerror=null;this.src='/img/404.jpg'" alt="解决hexo图片不显示问题"/></a><div class="content"><a class="title" href="/2024/01/18/%E8%A7%A3%E5%86%B3hexo%E5%9B%BE%E7%89%87%E4%B8%8D%E6%98%BE%E7%A4%BA%E9%97%AE%E9%A2%98/" title="解决hexo图片不显示问题">解决hexo图片不显示问题</a><time datetime="2024-01-18T06:32:05.000Z" title="发表于 2024-01-18 14:32:05">2024-01-18</time></div></div><div class="aside-list-item"><a class="thumbnail" href="/2024/01/18/%E6%88%91%E5%96%9C%E6%AC%A2%E4%BD%A0/" title="我喜欢你"><img src="/img/background.png" onerror="this.onerror=null;this.src='/img/404.jpg'" alt="我喜欢你"/></a><div class="content"><a class="title" href="/2024/01/18/%E6%88%91%E5%96%9C%E6%AC%A2%E4%BD%A0/" title="我喜欢你">我喜欢你</a><time datetime="2024-01-18T06:25:00.000Z" title="发表于 2024-01-18 14:25:00">2024-01-18</time></div></div></div></div></div></div></main><footer id="footer" style="background: flase"><div id="footer-wrap"><div id="ft"><div class="ft-item-1"><div class="t-top"><div class="t-t-l"><p class="ft-t t-l-t">说点什么</p><div class="bg-ad"><div>随便说点什么说点什么随便说点什么说点什么随便说点什么说点什么随便说点什么说。</div><div class="btn-xz-box"><a class="btn-xz" target="_blank" rel="noopener" href="https://fe32.top/">点击跳转到哪儿</a></div></div></div><div class="t-t-r"><p class="ft-t t-l-t">修仙导航</p><ul class="ft-links"><li><a target="_blank" rel="noopener" href="https://blog.csdn.net/CHUANZExiaodaima?spm=1011.2124.3001.5343">CSDN博客</a><a target="_blank" rel="noopener" href="https://baike.baidu.com/item/%E4%BF%AE%E4%BB%99/3104855">百度修仙</a></li><li><a href="https://chenchuanze123.github.io/about/">关于博主</a><a href="https://chenchuanze123.github.io/archives/">文章归档</a></li><li><a href="https://chenchuanze123.github.io/categories/">文章分类</a><a href="https://chenchuanze123.github.io/tags/">文章标签</a></li></ul></div></div></div><div class="ft-item-2"><p class="ft-t">推荐友链</p><div class="ft-img-group"><div class="img-group-item"><a target="_blank" rel="noopener" href="https://fe32.top/"><img src="https://bu.dusays.com/2022/05/02/626f92e193879.jpg" alt=""/></a></div><div class="img-group-item"><a target="_blank" rel="noopener" href="https://fe32.top/"><img src="https://bu.dusays.com/2022/05/02/626f92e193879.jpg" alt=""/></a></div><div class="img-group-item"><a target="_blank" rel="noopener" href="https://fe32.top/"><img src="https://bu.dusays.com/2022/05/02/626f92e193879.jpg" alt=""/></a></div><div class="img-group-item"><a target="_blank" rel="noopener" href="https://fe32.top/"><img src="https://bu.dusays.com/2022/05/02/626f92e193879.jpg" alt=""/></a></div><div class="img-group-item"><a target="_blank" rel="noopener" href="https://fe32.top/"><img src="https://bu.dusays.com/2022/05/02/626f92e193879.jpg" alt=""/></a></div><div class="img-group-item"><a target="_blank" rel="noopener" href="https://fe32.top/"><img src="https://bu.dusays.com/2022/05/02/626f92e193879.jpg" alt=""/></a></div><div class="img-group-item"><a target="_blank" rel="noopener" href="https://fe32.top/"><img src="https://bu.dusays.com/2022/05/02/626f92e193879.jpg" alt=""/></a></div><div class="img-group-item"><a target="_blank" rel="noopener" href="https://fe32.top/"><img src="https://bu.dusays.com/2022/05/02/626f92e193879.jpg" alt=""/></a></div></div></div></div><div class="copyright">&copy;2020 - 2024  <i id="heartbeat" class="fa fas fa-heartbeat"></i> CFuYuan</div><div class="framework-info"><span>框架 </span><a target="_blank" rel="noopener" href="https://hexo.io">Hexo</a><span class="footer-separator">|</span><span>主题 </span><a target="_blank" rel="noopener" href="https://github.com/jerryc127/hexo-theme-butterfly">Butterfly</a></div><div class="footer_custom_text">在新的一天，愿我们知足且坚定，温柔且上进  ٩(๑•̀ω•́๑)۶（加油）</div></div></footer></div><div id="rightside"><div id="rightside-config-hide"><button id="readmode" type="button" title="阅读模式"><i class="fas fa-book-open"></i></button><button id="darkmode" type="button" title="浅色和深色模式转换"><i class="fas fa-adjust"></i></button><button id="hide-aside-btn" type="button" title="单栏和双栏切换"><i class="fas fa-arrows-alt-h"></i></button></div><div id="rightside-config-show"><button id="rightside_config" type="button" title="设置"><i class="fas fa-cog fa-spin"></i></button><button class="close" id="mobile-toc-button" type="button" title="目录"><i class="fas fa-list-ul"></i></button><button id="chat_btn" type="button" title="rightside.chat_btn"><i class="fas fa-sms"></i></button><button id="go-up" type="button" title="回到顶部"><i class="fas fa-arrow-up"></i></button></div></div><div><script src="/js/utils.js"></script><script src="/js/main.js"></script><script src="https://cdn.jsdelivr.net/npm/@fancyapps/ui/dist/fancybox.umd.js"></script><div class="js-pjax"></div><canvas class="fireworks" mobile="false"></canvas><script src="https://cdn.jsdelivr.net/npm/butterfly-extsrc@1/dist/fireworks.min.js"></script><script defer="defer" id="fluttering_ribbon" mobile="true" src="https://cdn.jsdelivr.net/npm/butterfly-extsrc@1/dist/canvas-fluttering-ribbon.min.js"></script><script async data-pjax src="//busuanzi.ibruce.info/busuanzi/2.3/busuanzi.pure.mini.js"></script></div></body></html>